within QCalc.Icons;
partial package TypesPackage
  "Icon for packages containing type definitions (from MSL 3.2.1)"
extends Package;

annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
          {100,100}}), graphics={Polygon(
        origin={-12.167,-23},
        fillColor={128,128,128},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{12.167,65},{14.167,93},{36.167,89},{24.167,20},{4.167,-30},{
            14.167,-30},{24.167,-30},{24.167,-40},{-5.833,-50},{-15.833,-30},{
            4.167,20},{12.167,65}},
        smooth=Smooth.Bezier,
        lineColor={0,0,0}), Polygon(
        origin={2.7403,1.6673},
        fillColor={128,128,128},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{49.2597,22.3327},{31.2597,24.3327},{7.2597,18.3327},{-26.7403,
            10.3327},{-46.7403,14.3327},{-48.7403,6.3327},{-32.7403,0.3327},{-6.7403,
            4.3327},{33.2597,14.3327},{49.2597,14.3327},{49.2597,22.3327}},
        smooth=Smooth.Bezier)}));
end TypesPackage;
